# Modbus 屏幕操作面板实施计划

> 执行：当前会话实现板级运行时，协议和界面按独立文件分工，合并后统一评审与构建。

**目标：** 为用户提供的新 ESP32-C3 板编写可构建的 ST7789 六键 Modbus 逆变器操作程序。

**架构：** 新建 `esp32_modbus_panel`；UART0 单一任务管理所有 Modbus 事务，UI 通过队列提交请求。
复用 direct 的纯绘图和按键解码。GPIO1/0、9600；默认从机1，可在菜单修改；USB输出日志。
机型识别字段存在文档冲突，显示候选和原始值；依赖机型的写入需在面板确认机型。

**依据：** `docs/ESP32C3_MODBUS_PANEL_PINOUT_20261028.md`；用户已确认串口与速率，地址和机型未知。

## 文件和工作边界

- `esp32_modbus_panel/main/panel_types.h`：共享快照、命令和状态契约。
- `main/panel_modbus.*`、`main/panel_catalog.*`：协议帧、流解析、参数范围及对应只读值；协议工作单元负责。
- `main/panel_ui.*`：六键页面和分条绘图；界面工作单元负责。
- `main/panel_bus.*`：UART事务、轮询、确认、超时、快照、设置持久化；当前会话负责。
- `main/panel_lcd.*`、`main/panel_keys.*`、`main/app_main.c`：新板引脚、CS接地初始化和任务启动；当前会话负责。
- `CMakeLists.txt`、`main/CMakeLists.txt`、`sdkconfig.defaults`、`main/Kconfig.projbuild`、`build.ps1`：独立构建。
- `tests/`：协议、参数限制、UI确认、UART状态机和图形输出验证。
- `README.md`：接线、设置步骤、固件位置与实机验收。

## 执行步骤

- [x] 先编写协议与参数校验测试，观察缺少实现的失败，再实现 CRC、0x03/0x10、异常帧及单参数限制。
- [x] 先编写 UI 操作测试，再实现页面切换、编辑、二次确认、通信修改和结果显示。
- [x] 实现 UART 单 owner；读轮询与写事务共享串口；600ms写间隔；写超时不自动重发。
- [x] `0xFFFF` 仅在已收到本次写应答后作为处理完成标记；能映射真实值的设置须另回读。
- [x] 实现 GPIO8 D/C、GPIO4 RESET、GPIO5背光、CLK3/DAT2；不使用旧蜂鸣器/CAN初始化。
- [x] 新工程启动不自动写逆变器；配置持久化失败有明确反馈；改地址清空所有旧设备缓存。
- [x] 运行主机测试、图像渲染与 ESP-IDF 5.5.4 构建；评审串口并发、缓存时效、结果真实性及资源。
- [x] 提供 App BIN 和单独标记的整片镜像，记录 SHA-256；不自动烧录设备。

## 验收

主机：有效/损坏/粘连/分片/错误地址及异常帧；机型不明禁止电压等设置；同一次确认只有一个命令。
设备：屏幕方向、背光有效电平、六键、GPIO2/8上电电平、9600通讯、地址、机型原始值、写应答及真实值回读。
构建和主机测试不替代设备验收。

## 交付验证记录

2026-10-28：五组主机测试(model/core/control/ui/screen)通过；screen覆盖15个页面状态、全部字形与条带/整屏一致性。
ESP-IDF 5.5.4构建退出0，App 359616字节，1MB应用分区剩余66%。
只读评审发现并修复扫描取消竞态、owner启动失败提交及LCD部分初始化重试；复核通过。
产物在esp32_modbus_panel/dist/20261028-v0.1.0，manifest含完整SHA-256和源文件指纹。未连接、烧录或验收实板。
