# ESP32-C3 Modbus 完整屏幕控制器

0.4.90 适配额定 2,048 Hz 的无源蜂鸣器，返回／退出音使用 2,048 Hz、22 ms。

0.4.89 降低远程设置的 MQTT TLS 写入峰值内存，返回／退出音改为 2,400 Hz、22 ms。

0.4.88 修正天气刷新期间主动暂停 MQTT 导致 NET 灯误报红色。

0.4.87 将 2.7 kHz 蜂鸣器的取消／退出音改为 30 ms 单音。

0.4.86 的状态灯串行顺序为 RUN/CHG/NET/ALM，面板提示音适配 2.7 kHz 无源蜂鸣器。

0.4.85 的状态灯串行顺序为 ALM/NET/CHG/RUN。

0.4.84 为 MQTT TLS 预留堆内存。连接稳定且内存充足时再补传历史数据，TLS 分配失败后延长重连间隔。

0.4.82 统一英文参数编辑、运行明细和开关机确认的文字字号。首页同组功率读数共用字号。

0.4.81 为 PC 上位机返回机型适用的参数目录和操作限制，USB 开关机复用交流输出电压确认。上位机短请求使用固定缓冲。

0.4.80 将客户上位机的 USB 请求移到常驻任务处理，可通过 ESP-IDF USB CDC 提供扩展运行数据、当前告警及带独立回读的分组参数。

0.4.79 的运行数据、告警、通信诊断及电池详情按下翻一页，忽略长按重复。上、左是上一页，下、右是下一页，首末页停住。移除面板量产菜单、工厂写入/锁定接口和外部联动的工厂测试。已有 SN、配对数据和 USB CDC 上位机接口继续使用。

0.4.77 在机型设为「自动」时，用连续两次一致的 0038/0039 识别结果选中受支持的运行机型。手动或出厂机型优先。运行数据详情里上、左为上一页，下、右为下一页。USB 工厂诊断可同时读取面板产品身份与逆变器机型。

当前版本 **0.4.90-modbus-full**，待各销售机型实板验收。主菜单有运行参数、逆变器设置、开关机、故障告警、辅助设置五个入口。逆变器功能使用实际 Modbus 数据和参数目录。支持 Wi-Fi STA、BLE、MQTT、绑定、缓存及 ESP/BMS OTA。

0.4.66 市电功率结合 V1.27 的市电能流状态（`0x0044`）判断方向。状态和功率均为实时且仅有单一方向时，根据能流显示取电或馈电。能流缺失、过期或双向并存时，沿用功率寄存器的符号。3KU 继续按独立的买电和馈网功率计算。

0.4.65 开关机发送后最多观察 12 秒的逆变器输出电压。开机从 0–5 V 升至 200–260 V，关机按反向变化判断。命令后的三次连续新读数和至少一秒的稳定时间达到要求后才显示成功。未收到写应答时继续观察，同一命令只发送一次。无有效变化时显示「未确认输出变化」。

充电设置增加用途说明。「充电功能」是 3KU 的独立电池充电开关（`0x4124`）。V1.27 把该地址列为预留，2KU、6KU、6KU 并机版和 12KU 会显示「未定义」，仍可使用本机型支持的充电优先级和充电限流设置。

0.4.64 将八个运行数据分类放在同一页。目录上下选择，详情左右翻页，按确认回到目录。开关机先显示本次动作和可能影响，确认画面成功显示后，再按「发送」提交。返回可取消，已发送时显示处理中，等待设备应答后显示结果。

0.4.63 界面按出厂信息版本号复用已校验的数据，同一个版本只从 NVS 读取一次。写入或锁定出厂信息后重新读取，临时读取故障按 250 ms 间隔重试。

0.4.62 将 Modbus 测量和低频配置、诊断分开调度。到期的状态与告警优先采集，每个测量块之间最多执行一个后台请求。低频读块失败后单独按 2、4、8 秒退避，读回成功后恢复正常轮询。执行本地或远程写入期间优先保留测量、告警和写后回读。

0.4.61 首页从 Modbus 缓存独立获取市电、光伏、电池和负载读数。各读数分别显示实时、上次数据（`*`）或缺失（`--`），能流只对实时且方向确定的功率显示。电压保留一位小数、实测零功率显示为 `0W`。云端测量继续校验完整快照。寄存器缓存用位图记录有效性，每个寄存器保留独立时间戳。

0.4.60 将四颗 WS2812 从 DIN 开始的顺序翻转为 RUN、CHG、NET、ALM。运行参数卡片只刷新有变化的内容，操作提示移到页标题下方，优先保留历史数据提示，避免遮住底部读数。

0.4.59 优化首页局部刷新。运行参数页用星号标记历史读数，包括断开后保留的 BMS 数据。逆变器设置列表显示连接状态和选中标记，编辑页放大当前值与拟设值，保存期间优先显示处理进度。

0.4.58 增加云端配置查询诊断，串口记录 query_config 到达、处理结果、快照或发送等待原因，以及配置发送的版本号、字节数和 UTC 时间。等待原因日志按五秒限频。

0.4.57 根据当前 ESP32-C3 双活动控制器、4 KiB NimBLE 主机栈配置，天气阶段预留 8 KiB 连续恢复块。BLE 天气恢复的总堆准入门槛为 64 KiB。超过该配置的控制器采用 32 KiB 连续块预算。

0.4.56 修复天气完成后 BLE 恢复被连续内存门槛拦下，导致 MQTT 持续暂停、网络灯显示红色的问题。临时暂停 BLE 后为恢复预留 32 KiB 连续内存，预留失败则推迟天气请求。BLE 连续三次恢复失败时先归还 MQTT，之后在内存条件允许时重试 BLE 恢复。

0.4.55 缩小常见天气响应的接收缓冲。天气任务释放 MQTT 后如果连续堆内存仍不足，会临时暂停空闲 BLE，重新检查内存，并在结束时先恢复 BLE 再恢复 MQTT。已连接的手机和正在执行的 OTA 会阻止该操作。

0.4.54 增加四款机型的云端省电模式、频率自动跟踪、电池开路告警和逆变器蜂鸣静音。修复远程读取配置及写入确认后未发送 Modbus 配置快照的问题。

0.4.53 增加四款机型的云端 SOC 阈值和 3KU 铅酸电池均衡充电回读。SOC 关闭由使能位确认。3KU 均衡时长和超时按整小时回读。

0.4.52 重画逆变器设置的九个分类图标。并机图标用总线连接两台逆变器，双路输出图标用一进两出箭头，充电与 BMS 通信分别用闪电电池和电池插头表示。

0.4.51 为逆变器设置的九个图标增加浅色主题配色，提高白底和选中底色上的对比度。

0.4.50 在逆变器设置页用 3×3 网格显示全部九个分类。上下键逐项选择，确认键进入，返回分类时恢复原选中项。

0.4.49 统一参数浏览和编辑的方向键。浏览时左右翻页，上下逐项选择。数值编辑时左和上增大，右和下减小。显示和时间设置在同一页选择字段，上下切换字段，左右调值。底栏和普通文字行使用页面底色。

0.4.48 使用 MiSans Medium 显示面板中英文和数值。设备信息页标明字体名称。字库由小米官方字体生成，重新生成时需安装 Pillow 和 fontTools，并运行 `python tools/generate_fonts.py <MiSans-Medium.ttf 的路径>`。 [小米官方下载](https://hyperos.mi.com/font/download)

0.4.46 恢复 0.4.44 九种常规蜂鸣器音效的音高、时长和停顿。

0.4.45 将无源蜂鸣器的按键和告警提示音调到配置的额定频率（默认 4 kHz），延长短音，其余旋律使用相邻音高。实机响度待确认。

0.4.44 为 GPIO10 无源蜂鸣器增加开机、方向键、确认、返回、设置成功、失败、告警、故障和解除音效。音效异步播放，告警/故障优先，沿用关闭、低、中、高设置；静音设置加载前保持安静。实物蜂鸣器需与现有驱动电路匹配，音色和响度待实板试听。详见 [无源蜂鸣器音效与验收](docs/passive-buzzer-sounds-20261116.md)。

0.4.43 恢复 6KU 并机版的基础参数设置。6KU 与并机版按同一系列核对身份，保留各自已有电压范围，并机版上报系统型号为 `6KU`；手动机型选择增加并机版。电压、频率、开关机、故障状态及跨系列冲突已通过主机回归，实机待验证。并机模式与机号等专用设置仍按原有限制执行，远程参数能力须由服务端另行核对。

0.4.42 天气响应在解析 JSON 前先释放 HTTP/TLS 资源，降低解析时的内存占用。自动请求或内存准入连续失败时，重试间隔按 1、2、4、8、15 分钟递增并封顶，减少反复暂停 MQTT；手动刷新、切换城市、Wi-Fi 重连及取数成功后重置退避。正常天气仍每 30 分钟刷新。实机天气及 MQTT 恢复效果待验证。

0.4.36 在开机时初始化 BLE 与 Wi-Fi。手机连接页、Wi-Fi/MQTT 重连和远程升级准备均不关闭 BLE。广播和联网能否在实机长时间保持，仍需验证。

0.4.30 区分电池在线空闲与实际充放电：在线零功率蓝色常亮，放电蓝色呼吸，充电绿色呼吸。灯与测量共用方向判定，保留 3KU 电流归零时的实测瓦数；首页小功率不再只依赖 V×I。分类图标、参数卡片和文字对齐重新整理。缓存存在性检查改用 SPIFFS 支持的 stat，恢复原有 c 批次读取。

0.4.29 修复 CHG 在电流归零时被充电状态标志误判为绿色呼吸。3KU 使用同一采集批次的有符号电池功率辅助判断，正功率放电为蓝色、负功率充电为绿色。仅有充电终端标志时不再亮绿色呼吸，CHG 日志补充原始电池功率。

0.4.28 修复蓝牙低内存启动失败后 MQTT 被反复暂停、重连窗口被蓝牙调度等待关闭的问题。释放 MQTT 后仍不满足蓝牙门槛时立即恢复云端，自动尝试退避 5 分钟；重新进入手机连接页面可显式重试。蓝牙内存保护门槛不降低。

0.4.27 修复联网后离线补传任务栈溢出重启。压缩临时缓冲改为按需分配，补传使用 SDK 异步出队发送，任务栈增至 6 KB，保留精确 PUBACK 确认和低栈余量诊断。

0.4.26 补齐 V3 运行快照断网保存与原时间续传，单条容量 1023 字节，采用批内无损压缩；每 5 条或约 10 秒提交。保护旧缓存和挂载失败分区。云服务配套更新历史时间处理，避免补传影响实时状态。详见 [离线保存与续传](docs/offline_storage.md)。

0.4.25 随 App 语言返回中英文参数名、设置选项和运行参数。面板设置列表上下逐项选，左右整页翻。开关机菜单增加可选的停用远程开关机。

0.4.24 新增 3KU 云告警、恢复及断网补报。云服务需同步发布告警字典，Web 和 App 使用服务端提供的告警名称。分段工站包可在烧录前核验产品标识和镜像哈希。详见 [告警上报与验收](docs/alarm_upload.md)。

0.4.23 加入 Modbus 面板蓝牙接口。App 按面板提供的目录读写设置、控制开关机、查看运行数据、告警和 BMS，并可配置显示、声音和通信。蓝牙快照独立按秒刷新。需要配套 App，旧版手机端仍使用原有接口。详见 [App 蓝牙完善计划](docs/ble-app-completion-plan.md)。

0.4.22 将运行数据和参数编辑改为图示卡片，所有参数分类直接在逆变器设置中可见。LED 亮度按百分比调节；无源蜂鸣器固定鸣叫 70 ms，可设为关闭、低、中、高。电池页显示识别到的电池协议标识和实时数据，无有效数据时显示连接状态。

CSERGY 的充电与保护设置可以从电池读取建议值。选择自定义电池并让逆变器处于待机后，进入电池页 → 确认 → 充电与保护设置。最大充电电流、恒压点和电池关机点在电池值有效且符合机型限制时，打开编辑会带入建议值；按确认键逐项保存。BBJ 缺少已验证的完整保护参数，仍可手动设置。

0.4.21 修复 CHG 小电流放电误亮绿灯。有效电流按正放电、负充电判断，包括 ±0.1A。电流取整为零时，明确的单向放电能流优先于充电或充满标志。电流未收到或过期时，不再单靠电池状态点亮充电或充满灯。灯色或呼吸状态变化时，串口输出 `panel_led CHG` 及状态、电流原始值，供实机核对。

0.4.20 首页快捷键直接写明「模式」和「市电」，有当前告警时突出告警入口。告警页分开显示当前与上次条数，数据不完整时提示待确认。参数列表在进入编辑前显示限制和原因，选定有效值后才提示保存。显示设置保存失败会恢复已保存的显示效果，保留本次调整供再次确认。

0.4.19 将首页重排为四路能源仪表盘。房屋插画位于中央，电网、光伏、电池和负载以统一卡片呈现，支持明暗主题。通信中断时保留上次数据并暂停能流动画。菜单、参数编辑和告警统一采用对应的状态样式。

0.4.18 保留房屋和设备插画，重新调整明暗主题、主菜单选中态和设置页的数值对齐。设备插画使用更细的色阶和边缘透明度。首页用文字和颜色区分实时、上次数据与等待数据，只有实时能流显示动画。拟设值、当前值和回读结果各自使用清晰的视觉层级。中英文字库采用无损编码以缩减固件体积。

面板设置 → 显示设置可保存 WS2812 亮度（内部 0～255，默认 24）和蜂鸣器响度（关闭、低、中、高）。GPIO10 使用独立 PWM 驱动无源蜂鸣器，按事件播放短音效；工站测试保留 70 ms 单音。背光在新机和恢复本机默认时为 100%，已有的背光设置保留。

通用 App 支持 **3KU（24 V）**。型号候选码为 `0x50`，在通信设置中按铭牌确认后可编辑 3KU 参数。市电功率按 `0x005E - 0x0053` 计算，光伏总功率取 PV1 和 PV2 之和，使用 3KU 电池状态、温度和 BMS 电流单位。面板、本地蓝牙和云告警使用 3KU 对应的位定义。

3KU 输出频率仅在待机或旁路可改，输出电压另允许电池逆变模式。市电充电电流按 1 A 调整，先使用协议所列 40 A 和 60 A 版本的共同范围 2–40 A。并机模式、并机 ID、发电机额定与最大功率、发电机恢复功率和 BMS Pack ID 保留只读。3KU 的 FEL 电池类型在协议读写说明里存在冲突，依赖其化学类型的参数继续受限。

通用固件面向 2KU、3KU、6KU、6KU 并机版和 12KU。6KU 单机与并机版按同一系列匹配，避免配置为 6KU、识别为并机版时将基础设置全部禁用；参数范围仍按已确认的配置机型校验。选择并机版后，并机模式支持 0–4、并机序号支持 0–8 或 Auto，保留待机限制；12KU 序号仍为 0–5 或 Auto。并机版的市电充电电流从 10 A 起、最大充电电流从编码 1 起，浮充点按协议并机列校验，并支持电池未接检测。V1.27 机型按表内对应列校验最大放电电流和市电电压阈值。低 SOC 告警适用 2KU。旧版本保存的其他机型会回到自动待确认，原有从机地址、波特率和校验方式继续使用。设置回读只使用协议能明确对应的地址和编码。

IPS 板验证构建使用 ST7789P3 例程的电源和 Gamma 参数，320×240 横屏、RGB565、`INVON`。GPIO10 为高有效无源蜂鸣器，实体按键按下发声，长按连发不重复响；新故障或告警按面板告警和蜂鸣设置播放对应音效。WS2812 DIN 接 GPIO9，串行顺序为 RUN、CHG、NET、ALM。GPIO9 同时是 BOOT 引脚，硬件需保留上拉，固件在进入应用后才启用灯带输出。

0.4.17 进入电池协议页后，默认选中「自动识别」，按确认即可检测。面板先检测当前协议，再检测另一种，每种最多尝试两次。收到有效的直连数据后才保存；均无有效应答或保存失败时保留原选择。手动协议和逆变器电池协议仍可从「手动设置」进入。

0.4.16 在面板设置加入「面板电池协议」，同时保留电池页确认键入口。协议显示为 BBJ (0x7C) 和 CSERGY Modbus，按电池实际启用的协议选择。界面分别标出已保存的协议和面板直连状态，直连状态以 UART1 实际应答为准。

0.4.15 从首页进入电池页，按确认打开面板电池协议，选择 BBJ 或 CSERGY 后按确认保存。旧设备默认 BBJ。CSERGY 用 UART1 按 `0x10`、9600 8N1 和 FC04 读取总览、保护告警与最多 32 节电芯电压。BMS 升级沿用 BBJ 通道。原逆变器电池协议设置可从同一选择页进入。

0.4.14 将首页式六键提示统一应用到菜单、参数、设置、电池、配网、天气和固件升级页面。底部提示按实际按键位置固定显示，失败、断联和恢复消息显示在独立居中提示区，不再混入按键说明。单列内容居中，名称与数值分栏使用统一字号、基线和边界。

0.4.13 由面板直接使用 HTTPS 定位和获取七日天气。Wi-Fi 可以上网时，设备未绑定、MQTT 离线也可以刷新。天气页按右键进入城市设置，搜索并保存城市，或按左键恢复 IP 定位。城市写入 NVS，断网时保留本次开机后取得的天气数据并标记为历史。预报和城市搜索服务可通过 `PANEL_FORECAST_URL` 和 `PANEL_CITY_SEARCH_URL` 配置。

0.4.12 优先使用后台已绑定电站的城市和坐标查询天气 API，缺少设置时回退到设备公网 IP 定位。英文底栏按字体实际宽度排版，超长提示可以滚动读完。首页 Wi-Fi 和蓝牙使用对称、平滑边缘的原尺寸图标。

0.4.11 恢复原 CSERGY 开机 Logo 和逐渐上色动画。手机页用旧算法从 SN 派生六位 PIN。配网键盘按小写、大写、数字、符号分组，编辑时明文显示并保留原始大小写。首页显示 Wi-Fi 和蓝牙连接图标、今日天气，按天气提示进入七日预报。

面板固件升级页通过设备 MQTT 会话查询可用的 ESP 固件，使用面板按键发起 HTTPS 下载并执行现有 OTA 校验。天气按设备公网出口 IP 定位，城市写入系统设备位置记录。两项云端功能需要部署新版业务 API、设备通信服务和数据库迁移 136。天气生产服务通过 `PANEL_WEATHER_API_URL` 和 `PANEL_WEATHER_API_KEY` 配置。当前发布检查要求每个 OTA 槽至少留 56 KiB。

0.4.10：切页重绘旧内容区域，电池来源及总览、单体页切换均校验局部刷新结果。RGB565 条带按 DMA 字对齐，插画直接合成到 LVGL 条带缓冲，首页能流和电量变化仅刷新相关区域。

面板设置 → Wi-Fi 配网新增网络扫描及六键密码输入。上下选择网络、确认进入输入，方向选字、确认输入，底部为退格、连接、取消；列表右键重扫。取得 IP 且保存成功后才显示“已连接并保存”。配网失败恢复原网络，连接期间退出页面不取消后台连接。

最多保存三组 Wi-Fi 和密码，升级兼容原单组配置。最近成功保存的网络优先，每组约 30 秒未取得 IP 时尝试下一组，全部失败则循环；掉线先重连当前组。更新同名网络不重复占位，第四组成功保存时替换最早的一组。列表最多八个名称，支持 2.4 GHz 非隐藏网络；密码仅显示掩码。

0.4.10 将手机页 PIN 与二维码状态分开。0.4.11 恢复旧版 SN 派生规则。JSON 数字序列化复用已有转换函数，移除重复扫描引擎。

0.4.9：首页「电池」统一显示逆变器 BMS 或面板直连 BBJ 数据。来源、历史值与连接状态分别标明；确认键进入逆变器电池协议设置。发布目录包含 App、4 MB 完整镜像和 HTML 更新说明。

0.4.8：菜单、首页、电池页和设置标题的插画按实际显示尺寸生成，保留边缘透明度与面板指示灯。原房屋素材无损压缩，绘制按 LCD 条带解码。插画源文件在 `docs/ui-concepts-v2/device-sprite-source.png`，可用 `python tools/generate_panel_art.py --device-atlas docs/ui-concepts-v2/device-sprite-source.png` 重新生成。

0.4.7：深色界面采用黄蓝配色，新增储能柜和逆变器插画，菜单布局与方向键位置对应。普通逆变器参数编辑后按一次确认即提交，由后台自动执行 Modbus 03 回读。

0.4.6：修复补充字库使用墨迹顶部定位的问题，统一20px字框与基线；中文逗号不再显示成上引号。正文、单位、状态和页码对齐，历史值使用灰色与文字提示。保留direct房屋场景，菜单使用轻微圆角、暗蓝渐变和选中反馈；设置行分隔并区分读取状态。

打开设置、翻页、进入编辑时主动用03读取当前可见参数，每批最多五项；先读独立设置地址，失败或无法解码时再读该项读写地址。区分数值、FFFF、超时、设备不支持与读取异常。读写地址返回的数值标为「设备返回值」，用于初始化草稿，不当作独立生效确认。结果页也显示已读值或具体读取状态。恢复通信立即重新读取。写后即使完成标记未返回或不支持读取，也继续查询独立设置值，匹配后才显示已核对。

串口 `SETTING_READ fc=03 setting=... reg=... raw=... state=...` 显示实际查询地址与状态。查询限定150ms，每三个正常测量块至多插入一笔，写入、搜索、OTA暂停期间不查询；不占用写命令结果序号。测试中五项持续超时的最坏运行数据年龄1632ms、告警年龄693ms，这些是主机时间模型，不是实板测量。

0.4.5：以当前 direct 源码的房屋场景和图标宫格为基准重做原生 LVGL UI。首页沿用同一幅320×192插图的原始像素，配短蓝色能流光段、功率/电压/SOC及信号状态；断联停止动画并标记上次数据。主菜单是五个带图标、说明和选中反馈的入口，四方向按画面位置移动。参数列表恢复每页五项的双行布局；编辑页用32px居中数值、当前值对照和清楚的按键说明。保留0.4.4写后03查询及独立值核对。

字体无损压缩，逐字形C解码摘要与压缩前像素比较；不降低房屋素材或字体质量。房屋按LVGL裁剪区绘制，没有全屏图片缓冲；移除已不用的连线对象。当前direct源码与新版的同数据对比见发行包 `direct与LVGL对比.png`，均为主机真实渲染，非实机照片。

0.4.4：原生 LVGL 页面恢复黑底、深蓝标题栏、蓝色选中条与独立底部按键栏。首页放大功率，保留电压和 SOC；电压编辑突出当前值与待设值，列表左右文字分区避免重叠。本机信息与 BMS 读数左右对齐。移除 LVGL 未使用的内置默认字体，复用板载字体。

设置采用 `10 写单项 → 03 同址查询完成标记 → 03 独立设置值核对`。补齐输出电压、恒压、浮充、均衡时间/间隔、双输出时间的读取映射；时间读写单位分别换算。输出电压 02A0 表格单位有误，按电压设置值语义仅接受已知 0.1V 枚举，且核对机型电压族；未知编码不确认成功。这一单位解释仍须实机抓包验收。仅有完成标记时显示「设置成功 / 逆变器已确认设置完成」，不再提示「未提供回读」。独立值不符或读不到时仍提示未核对，不把目标值当作实际值。`WRITE_RESULT` 记录本次真实 marker/actual 读取证据。

0.4.3修复独立BBJ BMS收帧：逐批累积并搜索完整0x80/0x01应答，跳过查询回显、前导杂字节及CRC错误帧；只有地址、功能、声明长度、CRC和完整pack校验通过才更新电池数据。收到查询回显后仍等待应答，普通版收到完整应答即返回，诊断版保留300ms原始捕获。不在发送完成后清接收缓存，避免丢掉快速应答。诊断版版本为0.4.3-bms-diag4。

0.4.2修复LVGL切换后的启动白屏：LCD初始化关闭显示后，首帧写入成功再发送DISPON并接管背光；SPI失败时进入原恢复流程。补充实际启动块、RGB565传输与显示开启顺序回归。SPI仍为40MHz，切页不复位。

本程序通过 GPIO1/0 连接**已实现 CVTE V1.27 Modbus 的逆变器主控**，不能连接只接受旧 direct 私有协议的 DSP 接口。

## 面板按键与查看路径

- 首页按确认进入主菜单，按上或下打开上一张或下一张运行数据页。左键直达告警，右键打开独立 RS485 电池 BMS；左右翻页查看总览和两页单体电压。未收到数据时不显示零值，超过5秒未更新时明确标记断联与上次数据，恢复后显示实时数据。
- 主菜单上下选择，确认打开，返回退一层。运行数据从目录按设备类别查看。详情页可以上下翻页，也可按确认回到目录。数值与单位放在右列，`--` 表示缺数据，`*` 标记旧值。
- 常用设置直接显示输出频率、输出优先级、运行模式、充电优先级。选中后按左右键修改，再按一次确认提交。列表底部的「更多逆变器设置」按用途列出其他参数。开关机保留独立确认。
- 面板使用 LVGL 8.4。默认黑底蓝色，保留浅色和中英文切换。首页能流、按键选中和写入等待按局部区域刷新，继续使用现有 16 行 RGB565 缓冲和 40 MHz SPI。
- MQTT 在现有 `cs_inv/{SN}/info`（QoS 1、不保留）通道报告已识别的 `2KU`（沿用云端型号编码 `PWR2KH12H1`）、`3KU`、`6KU` 或 `12KU`。只有实际写入的序列号和新鲜一致的 Modbus 识别码可用于型号绑定，首次发布型号后补发一次。没有已确认的 DSP 版本和额定功率时省略这两个字段。
- 本机显示设置用左右键预览，确认保存，返回放弃预览。保存失败时恢复此前的显示。
- 维护入口在本机设置的设备信息页，同时按确认与返回进入。串口配置、原始诊断、屏幕测试、生产维护及退出远程开关机模式由维护人员操作。
- 按键切页直接刷新变化的画面条带。屏幕复位用于开机初始化和显示故障恢复。

交互参考 [Solis RHI 系列手册](https://www.ginlong.com/uploads/file/Solis_Manual_RHI%283-6%29K_5G_ENX_V1%2C4_20210622.pdf)、[德业混合逆变器操作与详情页](https://www.deyeinverter.com/deyeinverter/2026/04/28/rand/2703/%E3%80%90b%E3%80%91manual_sun-7-10k-sg05lp1-eu-sm2_20260427_en.pdf) 和 [Victron Inverter RS Smart Solar 显示说明](https://www.victronenergy.com/media/pg/Inverter_RS_Smart_Solar/en/operation.html)。参数范围、机型限制与写入结果按本机 V1.27 规则处理。

## 0.4.1 用户操作回归（2026-11-04）

- 首次连接等待数据、断联和恢复分别显示。断联时撤销尚未提交的修改，恢复后可重新编辑。已提交但未确认的结果在重连后仍需核对。
- 本机显示设置保存失败时恢复已保存的主题、语言、亮度和息屏配置。返回后保留菜单位置。
- 从首页用实际按键路由验证运行参数、告警、本机显示设置和逆变器参数，覆盖保存失败后重试、断联后恢复、逆变器拒绝和成功读回。

## 0.4.0 销售前代码整合（2026-11-03）

- 原生 Modbus 与本机页面均支持中英文、明暗主题。参数列表区分实际值、旧值和无可用回读；状态变化、不可编辑原因、复核、成功和未确认分别提示。
- 无有效当前值时须主动选定目标；换机、通信暂停或当前值已被其他操作修改时，不提交旧草稿。BLE/MQTT 拒绝超出寄存器精度的值；协议成功与实际值读回分别显示。
- 显示、时区和本机设置共用一个版本化 NVS 记录；兼容旧记录，提交失败不更新运行配置。恢复本机默认不改逆变器参数。
- 总线启动失败仍可退出原生页面；升级暂停会撤销待执行控制，诊断分块轮询，未应答的独立 BMS 降频重试。
- 已验证 SKU 可用 `CONFIG_PANEL_FACTORY_PROFILE` 固定机型。通用构建值为 0，需按铭牌确认。收到明确的型号冲突时，保留监测并限制依赖机型的参数写入。
- 旧 84 项界面、私有整组电池配置、旧本地电量估算和未用字形已从本板移除；旧 BLE/MQTT/工厂协议请求明确拒绝。详见[工程验收与销售差距](docs/product-readiness-20261103.md)。

## 0.3.1 实机缺陷修复与交互闭环（2026-11-03）

- 修复写参数时同步等待读回约3秒、导致运行数据和告警停采的问题。串口拥有者改用begin/tick，每轮最多一次确认事务，状态/告警到期优先，确认超时500ms退避；写入仍只发送一次。
- 实际bus_task主机模型含9600线速耗时；确认寄存器每次350ms超时的场景中，所有核心块峰值年龄1648ms、告警898ms。该结果是主机模拟，尚需实板时序验收。
- 参数被限制时显示完整原因，机型未确认可直接跳转核对、保存后返回原参数；不会自行采纳候选机型。固定值、仅待机允许、缺电池类型和不支持项目分别提示。
- 设置结果单独显示本次参数/目标值/真实终态，确认或返回只关闭结果；方向键切换参数不再残留上一次成功。可靠当前值相同则不写，方向键到边界会反馈。
- 首页标识实时/过期/未就绪；过期缓存可以保留，但能流不再动画。首页上下直接进入实际Modbus运行页，不再打开旧DSP汇总页。
- 新增`LCD_MB_APPLY`和`WRITE_RESULT`日志，用于核对选中项、地址、阻止原因和最终回读结果。WRITE日志的ACK不等于实际设置已生效。

历史交付目录 **dist/20261103-v0.3.1-full/**。0.3.1 原生操作页仅支持中文。

## 0.3.0 按实际逆变器功能整理界面（2026-11-03）

- 参数设置只显示 V1.27 的46项真实功能，不再从主菜单进入旧84项参数、私有整组电池配置、定时低高字或旧插座编辑器。本机显示/时间/重启与逆变器设置分开。
- 运行参数有8页：市电与负载、电池与充电、光伏、逆变器BMS、温度、发电机、电量与输出、当前运行设置。发电机0054～0057、今日/累计光伏009C/009D均直接来自逆变器；BMS快捷入口显示逆变器0088等数据。
- 没有新鲜当前值时须先用方向键选择拟设值，再按一次确认提交。每次只修改一项。
- 设置回读包括4100→02A0、4108→0159、410A→0177、410B→0178、4113→017E、4114→017F、4115→0180、4116→0181、4118→015C、4119→015D；0176～0181已加入常规轮询。410x的65535是协议规定的设置成功标记，不能作为数值显示。
- 电池类型、BMS协议改用名称；发电机功率按0.1kW显示，4119的FFF2显示“不限时间”。4KL电池读写枚举冲突保持未确认，机型仍需在维护诊断中核对铭牌后手动确认。
- 设置页、运行页、告警等返回键直接回到进入它的菜单。告警只翻实际存在的页面。原生页跟随明暗主题，中文提示缩短到320像素屏幕内；原生Modbus操作页目前采用中文。
- 云端在线且内存不足时延后BLE初始化，避免日志中的反复失败。主动进入本机设置→手机连接时，才释放MQTT内存尝试BLE；已有手机连接与OTA恢复所有权保留。是否能在本板成功回收足够内存仍需实测。
- 原生页仅发送变化条带，SPI错误后重新绘制整页；新增`LCD_MB_KEY`记录，避免把另一条按键循环缺少日志误判为卡顿。蓝牙临时资源锁不再导致设置页退出或误跳升级页，真正升级仍会接管页面并阻止设置写入。

使用时先到 **维护诊断→逆变器通信设置** 核对地址/串口及机型，再进入参数设置；开关机从主菜单独立复核。`--`表示未收到或没有可靠读回，`*`表示旧值。没有读回的参数请在逆变器本机核对效果。

交付目录为 **dist/20261103-v0.3.0-full/**。完整4MB镜像会清空配置，已有同产品设备优先通过ESP OTA更新App。当前完成本地主机行为/渲染回归及固件构建，未烧录，实板屏幕、通信写入、BLE内存回收仍待验收。

## 0.2.8 状态灯渐变呼吸（2026-11-03）

原来快闪、慢闪的状态全部替换为约2秒一轮的平滑呼吸，常亮状态继续常亮。四颗配置仍为RUN、CHG、NET、ALM，实际仅接三颗时显示前三项。继续使用GPIO10，保留0.2.7按键修正。
主机测试覆盖亮度曲线、颜色/优先级、全灭、亮度上限和实际RMT发送缓存；实板观感待烧录验收。

## 0.2.7 新板按键顺序修正（2026-11-03）

按原理图将KEY1～KEY6映射为确认、右、下、上、左、返回，修正旧映射中KEY4/KEY5/KEY6的错位。
确认+返回组合帧改为`0xA1DE`（KEY1+KEY6）；旧direct工程保留原映射。
六键解码、确认/返回单次触发、方向长按连发和组合键释放经过主机回归；实际按键顺序仍需烧录后验收。
本版仅修正按键，屏幕RESET低电平问题仍待实测排查。

## 0.2.6 独立告警上报（2026-10-30）

0046～0049的64个故障/预警位分别记录发生与恢复，开机已有故障也采集；不依赖完整运行数据。采用云端严格V1信封、QoS1、128条NVS持久队列，匹配PUBACK后出队；断网/重启/SDK超时可重发，溢出明确记录历史缺口。数据过期不当作恢复。存储或上报异常通过ALM黄色及串口ALARM_PIPE显示。

详细说明见[告警上传与验收](docs/alarm_upload.md)，中文对应见[告警码表](docs/alarm_codes.csv)。本机合同测试通过不等于生产云端入库；新code的中文名称仍需云端码表接入。普通调试日志维持原开关机制。

## 0.2.5 四颗状态灯、背光与自动息屏（2026-10-30）

GPIO10接4颗串联WS2812，假定DIN第一颗从左到右是**RUN、CHG、NET、ALM**；使用GRB字节顺序，默认亮度24/255（构建配置`PANEL_LED_BRIGHTNESS`可调）。RMT硬件以800kbit/s生成波形、300us低电平锁存，不用CPU忙等待，不新增常驻任务；保留TX1/RX0、9600 8N1、地址1、双向软件反相的逆变器配置。

| 灯 | 实现行为 |
| --- | --- |
| RUN | 市电模式正常供电绿色常亮；光伏/电池/发电机模式正常输出蓝色常亮，有主控向电网送电及市电正常证据时绿色；待机黄色常亮；上电/初始化/测试/升级或运行模式等待正常输出时黄色呼吸；关机/故障/未知或过期时熄灭 |
| CHG | 有效电流为负时绿色呼吸、为正时蓝色呼吸，含 ±0.1A；零电流时明确放电能流优先，否则按电池状态判断充电/放电/充满；已知电池/充电限制告警黄色呼吸；电池未接或电流未收到/过期时熄灭 |
| NET | 手机BLE已连接蓝色常亮；云端已连接绿色常亮；配网/本地连接等待模式蓝色呼吸；仅路由器已连接但尚未连接云端黄色常亮；有联网配置的连接尝试或已连接云端后的断连重试红色呼吸；无启用网络/蓝牙时熄灭 |
| ALM | 主控故障/保护或输出短路红色常亮，预警黄色常亮，其余正常时熄灭。启动5秒后通信/告警状态未知也用黄色提示；旧故障未获新数据确认解除时保留红色 |

所有原闪烁状态统一为2秒渐变呼吸：1秒渐亮、1秒渐暗，采用两端平缓的曲线；最低保留1/255微光，峰值受PANEL_LED_BRIGHTNESS限制；亮度配置为0则全灭。常亮和熄灭状态保持原样。NET优先级：BLE已连接＞云端已连接＞配网＞重连＞仅路由器＞关闭。ALM故障优先预警，RUN不因单纯“Wi-Fi在线”显示运行正常。表中0042的市电模式表示主控报告的供电模式，本面板不以指示灯代替并网保护/同步判据。充电完成依据0043电池满能量状态，零电流或SOC100本身不足以点亮完成灯；0043及0081的实际充放电状态优先。更细的、未在V1.27报告的BMS限制不能凭空判断。

**系统 → 显示设置**增加：

- 背光亮度10%–100%，左右键或确认键调整，立即预览；GPIO5使用20kHz/10位LEDC PWM，默认80%。
- 自动息屏可选永不、30秒、1分钟、2分钟、5分钟、10分钟，默认1分钟。选择保存后与主题/语言一起持久保存，返回取消恢复原亮度；升级或工厂测试打断编辑时也恢复已保存值。
- 首次升级到本版初始化可调计时器并启用60秒息屏；之后保留设置。原“屏幕休眠”开关可临时禁用计时；本页选择“永不”会关闭它，恢复自动息屏需在本页选择一个时长并保存。
- 完整界面和Modbus页面都计时。首次按键只唤醒，不执行菜单或控制；主控/电池告警、OTA或工厂测试期间保持亮屏。息屏同时发送LCD显示关闭指令并将背光PWM关闭，通信、网络和四颗状态灯继续工作。
- 屏幕复位会重新挂接GPIO5 PWM并恢复当前亮度。保存失败显示错误并保留已保存设置；LED或PWM初始化失败不终止逆变器任务，PWM失败时退化为背光开关。

目前通过主机状态、波形、驱动超时/缓冲、显示编辑/保存/首键唤醒及完整界面渲染测试，已构建；WS2812物理顺序/颜色、亮度电路响应、长时息屏/唤醒及实际网络组合仍需实板验收。

## 0.2.4 采用实测通信配置（2026-10-30）

- 用户USB测试已读通：**UART0 TX=GPIO1 / RX=GPIO0，9600 8N1，地址1，TX和RX均反相**。实测请求`01 03 00 42 00 01 24 1E`，应答`01 03 02 00 05 78 47`，0042=0005且CRC正确。
- 本版将上述引脚及双向反相写回完整面板。每次UART初始化或屏幕修改波特率/校验位时都重新应用反相；启动、`INV_LINK`和帮助页面明确标注`invert=both`。BMS UART1仍TX21/RX20，不应用本次反相。
- **旧板临时适配**：当时实测 GPIO0 RX 约 6 V，软件反相只改变逻辑极性。当前验证版关闭 TX/RX 软件反相，UART0 使用正常极性。
- 保留已有屏幕通信配置；默认9600/地址1/无校验。若NVS此前保存了其他通信参数，在“系统→Modbus→通信配置”中调整为实测值。机型仍未确认，机型相关写入继续受保护。
- 已确认的是诊断固件的单寄存器实机读取；完整面板0.2.4仍需烧录后验证连续轮询、显示和控制。本版延续0.2.3的桥接任务栈修补。

## 历史：0.2.3 紧急修复与串口交换（2026-10-30）

- **停止使用0.2.2**：实板日志确认`modbus_bridge`发生栈保护故障，匹配ELF定位到`vfprintf`。桥接任务改为只复制诊断数据，格式化日志移到6KB主循环栈并在释放参数锁后输出；`INV_DATA`新增`bridge_stack_free`（字节）供实板观察。
- 按用户要求交换逆变器UART0：**TX=GPIO0，RX=GPIO1**。屏幕帮助、总线初始化、构建配置与本包说明同步更新；BMS仍为UART1 TX21/RX20。
- GPIO0接逆变器主控RX，GPIO1接主控TX，共地。地址和机型仍需实机确认，默认地址1不是已识别结果。
- 已有日志中BMS的`7C 78 24 80 01 00 00`与发送查询一致，只能作为疑似回显线索，不能作为有效BMS应答或逆变器连通证据。
- 本版完成源码回归及构建验证后打包，仍需烧录确认连续运行无重启，并查看`INV_LINK`/`INV_RX`/`INV_DATA`确定实际通信状态。

## 通信诊断

正常固件默认全局Warning日志；本版单独开放panel_bus和modbus_direct的Info日志，无需打开全部调试。启动即打印实际UART0地址/波特率/校验，链路状态改变或每10秒输出一次诊断。

| 日志 | 含义 |
| --- | --- |
| INV_LINK ONLINE | 当前配置地址的0042运行状态在5秒内收到有效匹配应答，状态值0–10 |
| INV_LINK VALID_READ_NO_STATUS | 有近期有效寄存器读应答，但运行状态尚不可用；不是完全没有通信 |
| INV_LINK MODBUS_EXCEPTION | 收到有效Modbus异常应答；查看INV_RX的寄存器和异常码 |
| INV_LINK RX_UNMATCHED | UART0收到字节，但未组成地址/功能/长度/CRC均匹配的本次应答；查看head原始摘要 |
| INV_LINK NO_RESPONSE | 未获得近期有效应答；INV_RX若为NO_RX且rx_bytes=0，表示该失败请求没有收到字节 |
| INV_LINK PAUSED / SCANNING | OTA等维护暂停 / 正在只读搜索地址，不直接作为主控掉线判断 |
| INV_DATA READY | 完整运行数据满足本地转换与2秒新鲜度条件；不代表已经上传或云端收到 |
| INV_DATA MISSING / STALE / INVALID | 完整数据缺失、过期或数值不合法；problem_reg指出首个阻塞寄存器，raw和age_ms辅助判断 |

INV_RX记录最近失败请求的目标地址、功能码、起始寄存器、数量、异常码、收到字节数、距今时间及最多24字节的head。数据缺失时用FFFF和4294967295表示不可用的原始值/年龄，不能当作有效测量。

BMS警告明确标注UART1 TX21/RX20，并输出最多24字节原始摘要。BMS收到7字节不等于有效BMS报文，也不证明UART0已连接逆变器。屏幕LCD_DIAG只记录显示任务和SPI状态。

原TELE模块的旧DSP命名保留，但其链路可达时间现根据有效0042应答更新，与完整遥测是否齐备分开。升级后观察约10秒，提供INV_LINK、INV_RX、INV_DATA及BMS head即可继续定位；不会自动改地址、波特率或执行写操作。

## 0.2.1 优化（2026-10-30）

- 参数设置按输出/模式、充电/电池、均衡、发电机、BMS、系统、并机及双路输出分类，保留全部46项列表。不可编辑时区分无应答、运行状态限制、未确认机型、缺少电池类型或协议限制。
- 每条总线请求分配独立序号，保留最近四条完成记录。屏幕、蓝牙和云端按本次序号读取结果，其他入口后来的操作不覆盖已完成的回执。
- 修改地址、波特率、校验或机型并保存成功后，清空旧逆变器测量、告警、设置和OTA诊断缓存；完整首页也清掉旧画面数据。保存失败保持原上下文。
- 电量累计保留控制器历史总量，切换通信上下文时重新建立积分采样基线，避免把前后设备的采样拼在一起。BMS链路和独立数据不重置。
- 保持原4MB双OTA分区和CS-MB-PANEL产品标识，可由同身份档0.2.0的ESP OTA升级；首次完整镜像安装仍会清空持久配置。

## 功能清单与证据

| 功能 | 本版实现 |
| --- | --- |
| 完整屏幕与六键 | 首页、能量流、五个主菜单、四项常用设置、运行详情、告警、设备信息、外观、时间、手机设置、升级和独立维护入口；主机渲染通过 |
| Wi-Fi | 原配网、保存、重连、SNTP、RSSI显示和网络状态机已集成并构建 |
| BLE | 原配网、本地控制、绑定持久化与BLE OTA已集成；控制范围受Modbus映射约束 |
| MQTT/云端 | 原遥测、指令、任务回执、绑定和离线缓存已集成；逆变器数据来自Modbus转换 |
| ESP OTA | 原HTTP/MQTT/BLE/本地入口、产品/摘要校验、双分区安装、启动健康确认及回滚；产品标识CS-MB-PANEL |
| BMS | UART1 TX=21/RX=20，保留原轮询、汇总/单体显示、身份读取及BMS IAP；需匹配原direct支持的BMS协议和RS485电路 |
| Modbus本地操作 | 四款机型共用54项参数目录，按机型开放，提供独立开关机复核、运行详情、原始告警、地址搜索、机型确认、通信设置和 OTA 只读诊断 |
| 原direct控制接口 | 适配语义明确的优先级、模式、电压/频率枚举、电流、铅酸类型、回切点、均衡使能、SOC点及本机偏好；未知或不对应的旧参数明确拒绝 |
| 原DSP电池整组配置/私有参数导入导出 | **尚不支持旧私有整组格式**。参数设置→充电与电池逐项操作；缺少可靠读回的字段不能伪造整组当前值或“已应用”结果 |
| 逆变器主控ARM/DSP OTA | **尚不能执行**。V1.27缺少镜像格式、首包编号、长度/尾包、校验和Boot交互；仅保留4090/4092/4095–40A2只读诊断，提前拒绝旧私有ARM/DSP升级任务 |
| LED/蜂鸣器 | GPIO9 为 WS2812 DIN，GPIO10 为蜂鸣器，GPIO8 用于 LCD D/C |

原direct的BMS校准仅有编解码基础，工厂接口仍明确返回校准写入不支持，本版保持这一边界。

“已集成/构建”不等于实板验收。当前未烧录或连接设备验证Wi-Fi、BLE、云端、BMS、OTA和逆变器控制；上述协议限制没有宣称完成。

## 新板接线与原理图标注

| 功能 | 接法 |
| --- | --- |
| Modbus UART0 | TX=GPIO1，RX=GPIO0，默认 9600 8N1、地址 1，TX/RX 软件反相均关闭 |
| ST7789 320×240 | SCK=6，MOSI=7，D/C=8，RESET=4，背光=5，硬件 SPI 40 MHz |
| LCD CS | 接GND，没有CS GPIO，也不使用MISO |
| BS818A_2六键 | CLK=3，DAT=2；KEY1确认、KEY2右、KEY3下、KEY4上、KEY5左、KEY6返回 |
| BMS UART1 | TX=21，RX=20，9600；默认自动收发RS485，无DE脚 |
| USB日志 | GPIO18 D− / GPIO19 D+ |
| BOOT / LED | GPIO9 同时用于 BOOT 和 WS2812 DIN，4 颗 WS2812，GRB，串行顺序 RUN/CHG/NET/ALM |

原图 **SPI_MISO应改为LCD_DC**，GPIO8对应屏幕D/C、RS或A0；SPI_SCK可改LCD_SCK，SPI_MOSI可改LCD_MOSI。GPIO8到屏幕D/C的实际连通关系仍需确认。旧direct默认D/C=9、RESET=10、按键CLK=2/DAT=3，不能直接烧旧固件。

GPIO1/0是3.3V逻辑口，外部RS232/RS485需匹配电平转换。GPIO2/8/9外设上电电平需满足启动采样。背光默认高有效，通过板上驱动电路连接。

## 操作

1. 默认显示首页能量流，确认进入五项普通主菜单，首页左键进入故障告警、右键进入独立RS485电池BMS；逆变器报告的BMS数据仍在运行参数中。
2. **参数设置**直接进入实际协议参数分类；**开关机**为独立复核入口。本机设置包括显示、时间、信息、重启、恢复本机设置、升级和手机连接。
3. **维护诊断→逆变器通信设置**设置地址、串口、机型及只读搜索。当前日志中的设备地址为1；其他机器无响应时执行搜索，找到后手动保存地址。
4. 0038/0039 提供候选机型。根据铭牌手动确认 2KU、3KU、6KU 或 12KU 后，开放相应机型设置。
5. 参数调好后按一次确认发送，返回可取消草稿。开关机另行确认。
6. 通信诊断左右切换，读取主控OTA状态；该页面只查询，不进入Boot、不发送固件。

上电不会自动修改逆变器设置或回放私有默认参数。Modbus单任务独占UART0，BMS单任务独占UART1。

## 数据与写入结果

每次只写一个参数，功能码0x10，写间隔至少600ms。超时不自动重发；区分写应答、处理完成、实际值已回读、失败和结果未知。FFFF只是处理/空闲标记，不能显示成当前值。

本地Modbus页没有数据为`--`，旧值加星号；完整direct首页沿用原显示缓存策略。遥测只在所需实际字段齐备且新鲜时转换，原协议保留字段仍为零。电池电流正为放电、负为充电，逆变器SOC按0.1%换算，独立BMS沿用原协议。

参数页首次打开或翻页时读取可见参数，页面停留时使用读到的值。写入应答后预留 500 ms 让设备应用设置，再读取独立当前值核对一次。需要组合状态的参数会读取对应的使能位。独立当前值缺失或无效时使用一次同址完成检查，返回 FFFF 表示设备已受理。结果与目标不一致时显示本次实际读回值，无法核对时显示未确认。

协议对 0038/0039 的机型定义存在冲突。02A0 输出电压设置值采用已知电压枚举核对。故障、初始化、测试、升级期间禁止设置。

## 构建与验证

ESP-IDF 5.5.4，ESP32-C3，4MB Flash。在本目录执行：

```powershell
.\tests\run_host_tests.ps1
.\build.ps1
```

完整构建目录 **build_full**，配置 **sdkconfig.full**，App为 **build_full/cs_inv_modbus_full.bin**。默认配置为full/sdkconfig.defaults，基于可提交的原direct默认值；不会复制旧工程本机Wi-Fi密码。旧build/、sdkconfig及0.1精简包是历史产物，不参与默认构建。

主机检查覆盖解析、事务匹配、机型范围、600ms 间隔、单次发送、回执、页面入口、数据和告警转换、跨产品 OTA 拒绝、字形及条带边界。232 个本机界面场景和 874 个逆变器视图覆盖中英文与明暗主题，采用示例数据。实际显示循环覆盖差异条带、SPI 失败重绘、复核取消、回执、直接返回和总线启动失败。总线任务模型覆盖超时、暂停和诊断采样时序。

0.2.1新增检查覆盖独立回执在后续请求开始后仍可查询、序号回绕与四条记录淘汰、通信上下文缓存清空、46项设置的分组完整性及返回/循环导航。发布工具从Ninja读取实际依赖，将界面集成文件和引用的字体源一起记录哈希；源码或实际依赖比App新时拒绝打包。

双OTA布局：ota_0=0x20000、ota_1=0x1C0000，各0x1A0000；缓存0x360000、工厂身份0x3F8000。产品为**CS-MB-PANEL**，拒绝CS-L10-6K2及无本产品元数据的精简版OTA。

## 固件包和实板验收

已有同产品设备可通过 ESP OTA 更新应用固件并保留配置，OTA 自动选择非启动槽。串口仅更新 App 时须核对启动槽。首次安装的完整 4 MB 镜像写入 0x0 会清空 NVS、缓存、身份和配置。文件校验值见 HTML 更新说明。

实板仍需确认D/C连通、显示方向、背光、六键、启动、电平、串口响应、从机地址和机型，再验证写应答与独立实际值。无线、云端、BMS及OTA的实机结果另行记录，当前无实板成功结论。





